# BESS Test Brief

We are designing a containerised 3.5 MWh Battery Energy Storage System, 1 MW PCS, LFP prismatic cells, housed in a 40-foot ISO container.

Target market: UK grid-scale frequency response and capacity market, plus C&I peak shaving. Factory-assembled and deployable within 5 working days of delivery to site.

Key constraints:
- Unit cost ceiling: £2,000,000 ex-works
- Maximum gross mass: 38,000 kg (bespoke reinforced enclosure; heavy-haulage delivery, abnormal-load permit acceptable)
- External envelope: 12,192 × 2,438 × 2,896 mm (40-foot form factor; bespoke reinforced enclosure, not ISO-668 payload-limited)
- Usable energy: 3.5 MWh minimum at 25 °C, 80% depth of discharge, beginning of life
- Power rating: 1 MW continuous, 1.25 MW peak for 15 minutes
- Cell chemistry: LFP prismatic (CATL 280 Ah or equivalent)
- DC bus voltage: ~800 V nominal (system voltage), AC output at 400 V / 50 Hz via the PCS
- Design life: 15 years or 6,000 equivalent full cycles at 80% DoD
- Operating temperature: -20 °C to +50 °C ambient
- Annual batch size: 25 units per year

Safety and regulatory:
- IEC 62619 (cell-level safety)
- UL 9540A (system-level thermal runaway propagation)
- NFPA 855 (installation clearances and suppression)
- G99 Issue 6 (UK grid connection for grid-scale inverters)
- BS EN 61439-1/-2 (internal switchgear type testing)

Sub-modules expected: battery racks, BMS master + slaves, 1 MW PCS with step-up transformer, liquid-cooled thermal management, fire detection and suppression, energy management system, container fit-out, DC busbars.
