# BESS 3.5 MWh / 1 MW — Radical Architecture BOM

> Generated by Fractional ForgeOS — Radical Architecture demo
> Date: 2026-05-10

## System Summary

| Field | Value |
|---|---|
| **System** | BESS Container 3.5 MWh / 1 MW, 40-ft ISO, LFP prismatic |
| **BOM lines** | 25 |
| **Lines with real MPN** | 11 / 25 (44%) |
| **Verified by distributor** | 4 lines |
| **From vendor catalog** | 12 lines |
| **Grade-D (no price data)** | 8 lines |
| **Structural stub** | 1 lines |
| **System total (incl. integration markup)** | **£820,637** |
| **Budget target** | £1,500,000 |
| **Budget status** | ✓ WITHIN BUDGET |
| **Grammar verdict** | ✓ PASS |

## Bill of Materials

| Status | Part Name | Type | Qty | MPN | Unit £ | Total £ | Vendor | Lead |
|---|---|---|---|---|---|---|---|---|
| ~ EST | LFP Prismatic Cell 280Ah | oem subsystem | 4375 | — | £60.00 | £262,500 | CATL | 14w |
| ○ STUB | Battery Rack Assembly (structural) | structural fabricated | 1 | — | — | — | — | — |
| ~ EST | Battery Management System (BMS) | electronic cots | 1 | — | £4,500.00 | £4,500 | — | — |
| ⚠ GRADE-D | BMS Slave Module (cell monitoring board) | electronic cots | 10 | — | — | — | — | — |
| ~ EST | 1 MW Bidirectional PCS Inverter | oem subsystem | 1 | — | £95,000.00 | £95,000 | Sungrow | 14w |
| ~ EST | Step-up Transformer (400V → 11kV) | oem subsystem | 1 | — | — | — | Eaton (Bussmann) | 6w |
| ✓ VERIFIED | 1500V DC Contactor (300A) | electronic cots | 2 | EV200HAANA | £139.16 | £278 | Digi-Key | 2–4 days |
| ⚠ GRADE-D | 1500V DC 2000A MCCB | electronic cots | 1 | XT5N 1000 Ekip Touch LSI 3p F F | — | — | — | — |
| ⚠ GRADE-D | 400V 2000A Air Circuit Breaker (ACB) | electronic cots | 1 | E2.2N 2000 Ekip Hi-Touch LSI 4p WMP | — | — | — | — |
| ⚠ GRADE-D | AC Output Circuit Breaker | electronic cots | 1 | — | — | — | — | — |
| ⚠ GRADE-D | DC Busbar Assembly (800V, 2000A) | mechanical cots | 1 | — | — | — | — | — |
| ⚠ GRADE-D | Pre-charge Resistor | electronic cots | 2 | HLP300R100J | — | — | — | — |
| ⚠ GRADE-D | G99 Protection Relay | electronic cots | 1 | P127C6A0350A0 | — | — | — | — |
| ~ EST | Liquid Cooling Loop (chiller + pumps + man... | oem subsystem | 1 | — | £35,000.00 | £35,000 | Modine Manufacturing | 8w |
| ~ EST | Thermal Insulation (mineral wool panels) | mechanical cots | 1 | ROCKFLEX-80 | £600.00 | £600 | — | — |
| ~ EST | Fire Detection and Suppression System | oem subsystem | 1 | — | £18,000.00 | £18,000 | Fike Corporation | 8w |
| ~ EST | Fire Suppression Cylinder (Novec/FM-200) | oem subsystem | 2 | — | £18,000.00 | £36,000 | Fike Corporation | 8w |
| ✓ VERIFIED | Lithium-Ion Off-Gas Detector | electronic cots | 4 | MQ135 | £5.09 | £20 | Digi-Key | 2–4 days |
| ~ EST | Arc Flash Detection Sensor | electronic cots | 2 | AFDA48D | £650.00 | £1,300 | — | — |
| ~ EST | EMS / SCADA Controller | electronic cots | 1 | — | £18,000.00 | £18,000 | — | — |
| ✓ VERIFIED | Managed Ethernet Switch | electronic cots | 2 | EDS-405A | £985.53 | £1,971 | Digi-Key | 2–4 days |
| ✓ VERIFIED | Uninterruptible Power Supply (UPS) | electronic cots | 1 | SMT3000I | £2,562.00 | £2,562 | Farnell | 2–4 days |
| ~ EST | Personnel Access Door with Panic Hardware | oem subsystem | 1 | — | — | — | Eaton (Bussmann) | 6w |
| ⚠ GRADE-D | IP55 Cable Entry Transit Frame (Roxtec) | mechanical cots | 6 | S/S 32/0 R0 | — | — | — | — |
| ~ EST | Auxiliary AC Distribution Board | oem subsystem | 1 | — | — | — | Eaton (Bussmann) | 6w |

## Cost Waterfall

| Module (Word) | Parts £ | Markup (15%+20%) | Total £ |
|---|---|---|---|
| Battery Rack Assembly | £262,500 | +35% (£99,750) | £362,250 |
| Battery Management System (BMS) | £4,500 | +35% (£1,710) | £6,210 |
| Power Conversion System (PCS) | £95,000 | +35% (£36,100) | £131,100 |
| DC Distribution & Switchgear | £278 | +35% (£106) | £384 |
| Thermal Management System | £35,000 | +35% (£13,300) | £48,300 |
| Container Enclosure & Fit-Out | £600 | +35% (£228) | £828 |
| Fire Detection & Suppression System | £55,320 | +35% (£21,022) | £76,342 |
| EMS / SCADA | £22,533 | +35% (£8,563) | £31,096 |
| **Subtotal (words)** | | | **£656,510** |
| System integration (+25%) | | +£164,127 | |
| **SYSTEM TOTAL** | | | **£820,637** |

### Top Cost Drivers

1. **LFP Prismatic Cell 280Ah** — £262,500 (32.0% of system cost)
1. **1 MW Bidirectional PCS Inverter** — £95,000 (11.6% of system cost)
1. **Fire Suppression Cylinder (Novec/FM-200)** — £36,000 (4.4% of system cost)

## Grammar Verdicts

Overall: **✓ PASS**

| Rule | Weight | Verdict | Reason |
|---|---|---|---|
| `KCL_node_balance` | ∞ (hard) | PASS | KCL satisfied at all 1 electrical node(s) |
| `galvanic_aluminium_copper_contact` | ∞ (hard) | PASS | Copper + aluminium present but environment is not humid/marine — galvanic ris... |
| `voltage_derate_80pct` | 6 | WARN | Voltage 80–100% rated (derating not met): lfp_prismatic_cell_280Ah: operating... |
| `mass_balance_closed_loop` | ∞ (hard) | PASS | Fluid mass balance satisfied: in=2.5 kg/s = out=2.5 kg/s |
| `thermal_capacity_vs_load` | 7 | PASS | Thermal margin OK: capacity=1200000W ≥ load=1000000W × 1.2 = 1200000W |
| `material_marine_corrosion` | 5 | PASS | Environment is not marine — rule not applicable |

---

*ForgeOS Radical Architecture — BESS Demo — 2026-05-10T11:06:27.433Z*